ICS35020
.
CCSL60
中 华 人 民 共 和 国 国 家 标 准
GB/T44989—2024
绿色数据中心评价
Evaluationforgreendatacenter
2024-11-28发布 2025-06-01实施
国 家 市 场 监 督 管 理 总 局
发 布
国 家 标 准 化 管 理 委 员 会
GB/T44989—2024
目 次
前言
………………………………………………………………………………………………………… Ⅲ
范围
1 ……………………………………………………………………………………………………… 1
规范性引用文件
2 ………………………………………………………………………………………… 1
术语和定义
3 ……………………………………………………………………………………………… 1
评价等级
4 ………………………………………………………………………………………………… 2
评价指标
5 ………………………………………………………………………………………………… 3
评价方法
6 ………………………………………………………………………………………………… 5
附录 规范性 第三方评价机构资质要求
A( ) …………………………………………………………… 8
附录 规范性 数据中心信息设备负荷使用率的计算方法
B( ) ………………………………………… 9
附录 规范性 数据中心水资源使用效率的计算方法
C( ) ……………………………………………… 10
附录 规范性 采用液冷技术的数据中心暖通系统绿色设计指标得分的计算方法
D( ) ……………… 11
附录 规范性 绿色数据中心指标评价方法
E( ) ………………………………………………………… 12
参考文献
…………………………………………………………………………………………………… 21
Ⅰ
GB/T44989—2024
前 言
本文件按照 标准化工作导则 第 部分 标准化文件的结构和起草规则 的规定
GB/T1.1—2020《 1 : 》
起草
。
请注意本文件的某些内容可能涉及专利 本文件的发布机构不承担识别专利的责任
。 。
本文件由全国信息技术标准化技术委员会 提出并归口
(SAC/TC28) 。
本文件起草单位 中国电子技术标准化研究院 深圳市腾讯计算机系统有限公司 润泽科技发展有
: 、 、
限公司 曙光数据基础设施创新技术 北京 股份有限公司 科华数据股份有限公司 北京中航信柏润科
、 ( ) 、 、
技有限公司 中国移动通信集团设计院有限公司 中科赛能 北京 科技有限公司 北京通和实益电信科
、 、 ( ) 、
学技术研究所有限公司 南京佳力图机房环境技术股份有限公司 浙江一舟电子科技股份有限公司
、 、 、
依米康科技集团股份有限公司 北京电力交易中心有限公司 国家节能中心 浪潮电子信息产业股份有
、 、 、
限公司 国网数字科技控股有限公司 青海省发展和改革委员会 贵州翔明科技有限责任公司 华为技术
、 、 、 、
有限公司 北京真视通科技股份有限公司 深圳科士达科技股份有限公司 浙江省邮电工程建设有限公
、 、 、
司 新尚品科技实业有限公司 北京易华录信息技术股份有限公司 中关村协众创智信息产业促进会
、 、 、 、
深圳市前海能源科技发展有限公司 杭州万泰认证有限公司 北京科计通电子工程有限公司 北京中网
、 、 、
数信息技术研究院有限公司 广东申菱环境系统股份有限公司 中国电子技术标准化研究院华东分院
、 、 、
北京云星宇交通科技股份有限公司 超聚变数字技术有限公司 中国计量科学研究院 中国石油天然气
、 、 、
股份有限公司勘探开发研究院 中国移动通信集团河北有限公司 中通服建设有限公司 中国建筑标准
、 、 、
设计研究院有限公司 中国联合网络通信有限公司石家庄市分公司 湖北华中电力科技开发有限责任公
、 、
司 数荃智讯 北京 科技有限公司 上海市能效中心 上海市产业绿色发展促进中心 北京数字科智技
、 ( ) 、 ( )、
术有限公司 海通证券股份有限公司 浙江德塔森特数据技术有限公司 兰州理工大学 中国人寿保险股
、 、 、 、
份有限公司上海数据中心 南方电网大数据服务有限公司 万国数据服务有限公司 江西太平洋电缆集
、 、 、
团有限公司 江西美园电缆集团有限公司 捷通智慧科技股份有限公司 软通动力信息技术 集团 股份
、 、 、 ( )
有限公司 深圳市互盟科技股份有限公司 杭州杭钢云计算数据中心有限公司 广州豪特节能环保科技
、 、 、
股份有限公司
。
本文件主要起草人 张军华 肖力 李笠 范娟 陈晓 冷飚 刘宇 高书辰 金驰 高鹏 林立 朱小舟
: 、 、 、 、 、 、 、 、 、 、 、 、
许海进 居承宗 祝敬 李猛 张显 杨绍鹏 李金波 李达 刘海山 黄河 吕艺行 郑巍 沈文轶 丁春风
、 、 、 、 、 、 、 、 、 、 、 、 、 、
刘洪 代威 王锡江 牛川 张学斌 王朝晖 蒋忠伟 樊朝阳 郭凯 黄群骥 赵勇祥 陈刚 俞灵林 肖天理
、 、 、 、 、 、 、 、 、 、 、 、 、 、
颜旺 张新 黄璇 武彤 于庆友 陈策 刘艺彬 吴艳 陈玥 张朝阳 贾庚生 黄波 刘昱 秦宏波 黄超
、 、 、 、 、 、 、 、 、 、 、 、 、 、 、
张浩 钱志强 陈实 陈伟 向勇涛 刘家彤 郭俊峰 于智 鲁运力 夏听浩 刘喜明 刘运 王春元 汪镜波
、 、 、 、 、 、 、 、 、 、 、 、 、 、
厉旭亮 陈振明
、 。
Ⅲ
GB/T44989—2024
绿色数据中心评价
1 范围
本文件确立了绿色数据中心评价等级 规定了评价指标和评价方法
, 。
本文件适用于绿色数据中心的建设 运维 改造和评价
、 、 。
2 规范性引用文件
下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款 其中 注日期的引用文
。 ,
件 仅该日期对应的版本适用于本文件 不注日期的引用文件 其最新版本 包括所有的修改单 适用于
, ; , ( )
本文件
。
用能单位能源计量器具配备和管理通则
GB17167
节水型产品通用技术条件
GB/T18870
电子电气产品中限用物质的限量要求
GB/T26572
数据中心 资源利用 第 部分 可再生能源利用率
GB/T32910.4—2021 4 :
数据中心能效限定值及能效等级
GB40879—2021
信息技术服务 数据中心业务连续性等级评价准则
GB/T42581
3 术语和定义
下列术语和定义适用于本文件
。
31
.
数据中心 datacenter
由计算机场地 机房 其他基础设施 信息系统软硬件 信息资源 数据 和人员以及相应的规章制
( ), 、 、 ( )
度组成的实体
。
来源
[ :GB/T32910.1—2017,2.1]
32
.
绿色数据中心 greendatacenter
全生存周期内 在确保人员安全与信息系统及其支撑设备安全 稳定 可靠运行的条件下 能最大限
, 、 、 ,
度节约能源资源 减少环境负面影响的数据中心
, 。
33
.
可再生能源 renewableenergy
一次能源的一类 在一定程度上 地球上此类能源可在自然过程中再生
, , 。
注 此类能源包括太阳能 水能 风能 生物质能 海洋能和地热能等
: 、 、 、 、 。
来源 有修改
[ :GB/T32910.1—2017,2.7, ]
34
.
非传统水源 nontraditionalwatersource
不同于传统地表水供水和地下水供水的水源 包括再生水 雨水 海水等
, 、 、 。
1
GB/T44989—2024
35
.
机柜 rack
用于存放信息系统硬件和相关控制设备的装置
。
来源
[ :GB/T32910.1—2017,2.27]
4 评价等级
41 评价对象
.
绿色数据中心评价对象为全系统连续稳定运行 年以上 具有明确 完整的物理边界 拥有独立的
1 , 、 ,
供配电和制冷系统的数据中心 包括生产制造 电信 互联网 公共机构 能源 金融 电子商务 超级计
, 、 、 、 、 、 、 、
算 智能计算等各业务领域和各类规模的数据中心
、 。
42 绿色数据中心等级
.
绿色数据中心可划分为三级 一级为最高级 三级为最低级 三个等级的绿色数据中心按评价体
, , 。
系 依据评价方法所得评价总分数的不同进行划分 绿色数据中心等级划分见表
, 。 1。
表1 绿色数据中心等级
绿色数据中心等级 对应分值范围
一级 S
≥85
二级 S
75≤ <85
三级 S
60≤ <75
注 S为评价总分数
: 。
43 评价应用
.
431 评价绿色数据中心等级 可采用以下三种评价模式
.. , :
数据中心的自我评价
a) ;
第三方评价机构的外部评价
b) ;
需求方对数据中心的选择评价
c) 。
432 数据中心的自我评价是指数据中心根据定期的或临时性的管理要求 对自身进行的内部分析和
.. ,
评价 自我评价旨在发现数据中心绿色化管理和实施中的问题或不足 更有效地协助数据中心运用本
。 ,
文件建立或健全数据中心绿色化体系 便于数据中心了解自身差距 设立绿色数据中心能力改进目标和
, ,
范围 并针对差距采取改进措施 推进数据中心的绿色化提升
, , 。
433 第三方评价机构的外部评价是指符合附录 要求的绿色数据中心第三方评价机构基于数据中
.. A
心自身或需求方的申请 依据本文件对数据中心所进行的正式评价 外部评价旨在通过第三方的客观
, 。
评价证实数据中心已达到某个绿色数据中心等级 评价结果既可用于绿色数据中心确定自身所达到的
,
等级 又可用于需求方选择绿色数据中心
, 。
434 需求方对数据中心的选择评价是指需求方依据本文件 并结合自身需要 为选择符合其需求的
.. , ,
数据中心所进行的评价 选择评价旨在通过评价结果证实数据中心达到的绿色等级 以确定满足需求
。 ,
方需求的程度 其评价结果可来自于第三方评价机构的外部评价 也可来自于需求方自行或其认可的机
, ,
构对数据中心进行的评价
。
2
GB/T44989—2024
5 评价指标
51 能源资源高效利用
.
511 电能比全年测算值
..
绿色数据中心宜不断提升能源利用水平 电能比全年测算值应不高于
, 1.5。
应通过系统自动采集或人工记录的方式对数据中心连续 个月内的总电能消耗与信息设备电能
12
消耗的测量值进行统计 测量点位与测量仪器仪表精度应符合 中的相关要求 应按
, GB40879—2021 ,
中公式 的计算方法对电能比全年测算值进行计算
GB40879—2021 (5) 。
注 本文件内提及的 连续 个月 均为同一统计周期
: “ 12 ” 。
512 信息设备负荷使用率
..
绿色数据中心宜不断提升机柜资源利用水平 信息设备负荷使用率应不低于
, 30%。
应按附录 的计算方法对数据中心信息设备负荷使用率进行计算
B 。
513 可再生能源及储能利用水平
..
5131 可再生能源利用率
...
绿色数据中心宜在自有场所建立可再生能源利用系统 或通过开展绿电交易和绿色电力证书交易
,
方式实现高比例可再生能源应用 通过绿电交易和绿色电力证书交易的可再生能源电力消费量应为电
。
力交易机构和绿色电力证书交易机构提供数据的总和 或直接采用电力交易机构提供的绿色电力消费
,
标识中的绿色电力消费核算数据
。
应按 中 的规定对可再生能源利用率进行计算
GB/T32910.4—2021 6.1 。
5132 储能
...
绿色数据中心宜在自有场所建设电池储能 水蓄冷 相变蓄冷等储能系统 参与电网削峰填谷
、 、 , 。
514 水资源使用效率
..
绿色数据中心宜不断提升水资源利用水平 水资源使用效率应不高于
, 1.6L/(kW·h)。
应按附录 的计算方法对数据中心水资源使用效率进行计算
C 。
52 绿色设计
.
521 暖通系统绿色设计
..
绿色数据中心应积极采用气流组织优化技术 近端制冷技术 液冷技术 选用高效冷源和输送设
、 、 ;
备 根据负荷进行变频调速控制 充分利用自然冷源 通过技术经济比较部署余热回收系统
, ; , 。
对于采用冷板式 浸没式 喷淋式等液冷技术的数据中心应按附录 的计算方法对暖通系统绿色
、 、 D
设计指标得分进行计算
。
522 电气系统绿色设计
..
绿色数据中心应积极采用可提高电能转换效率和电能输送效率的技术或方案 以及高效节能光源
,
并进行智能控制
。
3
GB/T44989—2024
523 智能化系统绿色设计
..
绿色数据中心应积极采用智能化能源管理系统技术 并积极部署智能运维管理平台
, 。
524 信息系统绿色设计
..
绿色数据中心应积极采用高效的信息系统设计方案 应用对应的节能产品和技术
, 。
53 绿色采购
.
531 绿色采购水平
..
绿色数据中心应建立明确的绿色采购制度 采购并应用高能效产品设备
, 。
532 限用物质控制
..
绿色数据中心应将限用物质控制要求纳入采购制度 部署到数据中心的设备符合 关于印发 绿色
, 《 <
数据中心政府采购需求标准 试行 的通知 财库 号 附件中 的要求
( )> 》( 〔2023〕7 ) 6.1 。
54 绿色运维
.
541 能源使用管控
..
绿色数据中心能源计量器具配备应满足 要求及能耗测量需求 定期开展计量器具检定
GB17167 ,
校准 建立能耗统计分析制度 奖惩办法和长效考评机制 结合气候环境 自身负载变化和运营成本等因
; 、 ; 、
素对关键系统的运行方式进行优化调整 利用智能化管控手段实现信息设备等算力设施全节点与数据
;
中心基础设施联动节能 定期对能源管理制度及采取的节能措施的效果进行回顾与改进
; 。
542 水资源使用管控
..
绿色数据中心宜根据用途选择使用非传统水源 应建立节约用水的管理制度 使用节水器具 加强
, , ,
用水设备的日常维护 并应对不同水源 不同用途用水系统进行水资源分项计量 定期对节水制度及采
, 、 ,
取的节水措施的效果进行回顾与改进
。
543 温室气体排放管控
..
绿色数据中心应对会产生温室气体排放的各类设备 产品进行充分识别 记录和管理 并将温室气
、 、 ,
体排放纳入考核范围 制定奖惩办法 定期对采取的降碳措施的效果进行回顾与改进
, , 。
544 运行维护管理
..
绿色数据中心应具有完整的设备台账 并能够随改造 变更的实施进行及时更新 应保留完整的巡
, 、 ;
视检查 维护保养记录 保证设备运行于最优工况 且各类管网无跑冒滴漏现象 应设立节能领导小
、 , , ;
组 有明确负责节能工作的人员名单 应定期开展绿色低碳技术培训与宣传活动
, ; 。
545 废旧电器电子产品处理
..
绿色数据中心应建立有可追溯的电器电子产品管理制度和档案 对报废设备 退役服务器 废旧电
, 、 、
池等电器电子产品进行识别 有具体的再利用措施 且处理过程有完整记录
, , 。
546 废弃物处理
..
绿色数据中心应充分识别并依照国家及地方相关管理规定妥善处理日常运行维护 检修等工作中
、
4
GB/T44989—2024
产生的各类可能对环境产生不良影响的废弃物 废弃物产生及处理过程有完整记录
, 。
547 环境影响与职业健康管理
..
5471 环境影响管理
...
绿色数据中心不应出现因违反环境保护法律法规要求被行政处罚的记录 应妥善处理环境安全事
,
件和投诉 并采取有效措施避免再次发生
, 。
5472 职业健康管理
...
绿色数据中心应识别危险源及危害人体健康的场景 评估其风险并采取有效措施消除员工 驻场合
, 、
作伙伴和访客在数据中心场所中职业健康与安全的风险
。
55 绿色服务
.
551 业务连续性
..
绿色数据中心宜按 的要求 不断提高数据中心业务连续性等级
GB/T42581 , 。
552 绿色化改造与提升
..
绿色数据中心宜充分利用测试验证机构 咨询机构 评价机构等第三方社会资源 进行节能检测或
、 、 ,
诊断 分析差距 识别改进机会 借鉴先进经验 开展绿色化改造与提升工作 持续贯彻绿色发展理念
, 、 、 , , 。
553 建设布局水平
..
绿色数据中心应符合国家数据中心建设布局相关政策导向
。
554 绿色公共服务水平
..
绿色数据中心宜通过积极参与绿色低碳发展相关标准与政策制定 参加数据中心绿色低碳主题会
,
议等方式积极协助推广节能与绿色低碳技术 分享绿色发展经验 助力数据中心行业绿色低碳发展
, , 。
6 评价方法
61 评价指标权重划分
.
绿色数据中心一级和二级评价指标权重分配见表
2。
表2 绿色数据中心评价指标权重分配
一级评价指 二级评价指
一级评价指标 二级评价指标
标权重 标权重
电能比全年测算值
60%
信息设备负荷使用率
能源资源高效利用 10%
50% 可再生能源及储能利用水平
20%
水资源使用效率
10%
5
GB/T44989—2024
表2 绿色数据中心评价指标权重分配 续
( )
一级评价指 二级评价指
一级评价指标 二级评价指标
标权重 标权重
暖通系统绿色设计
40%
电气系统绿色设计
绿色设计 30%
20% 智能化系统绿色设计
20%
信息系统绿色设计
10%
绿色采购水平
绿色采购 70%
5% 限用物质控制
30%
能源使用管控
20%
水资源使用管控
20%
温室气体排放管控
20%
绿色运维 运行维护管理
15% 10%
废旧电器电子产品处理
10%
废弃物处理
10%
环境影响与职业健康管理
10%
业务连续性
20%
绿色化改造与提升
绿色服务 30%
10% 建设布局水平
30%
绿色公共服务水平
20%
62 二级评价指标项评分
.
应对全部二级评价指标进行评价 按附录 给出的评价方法对各项指标进行评分
, E 。
63 评价总分数计算方法
.
631 一级评价指标项分数的计算
..
一级评价指标项分数按公式 计算
(1) :
H= U×ω
∑ 1 ……………………(1)
式中
:
H 一级评价指标分数
——— ;
U 对应二级评价指标分数
——— ;
对应二级评价指标权重
ω1 ——— 。
632 评价总分数的计算
..
评价总分数按公式 计算
(2) :
S= H×ω
∑ 2 ……………………(2)
6
GB/T44989—2024
式中
:
S 评价总分数
——— ;
H 一级评价指标分数
——— ;
对应一级评价指标权重
ω2 ——— 。
7
GB/T44989—2024
附 录 A
规范性
( )
第三方评价机构资质要求
绿色数据中心第三方评价机构资质要求如下
。
在中华人民共和国境内注册并具有独立法人的企事业单位 行业协会等 具有开展相关评价的
a) 、 ,
经验和能力
。
具有固定的办公场所及开展评价工作的办公条件 具有健全的财务管理制度
b) , 。
从事绿色评价的中级职称以上专职人员不少于 人 其中电子信息 通信 计量 能源 机电和
c) 10 , 、 、 、 、
暖通等相关专业高级职称人员不少于 评价机构人员应遵守国家法律法规和评价程
50%;
序 熟悉绿色数据中心相关政策和标准
, 。
具备开展绿色数据中心相关测试或评价或监察的能力 近五年主导或参与数据中心相关评审
d) , 、
论证 认证 评价或省级 含 以上科研项目 或国际 国家 行业标准及相关政策制定等 总计应
、 、 ( ) , 、 、 ,
不低于 项
10 。
应具有省级 含 以上计量行政主管部门颁发的有效期内的检验检测机构资质认定证书或中国
e) ( )
合格评定国家认可机构授权的实验室认可证书 且证书获认可的能力范围应包含电源 空调
, 、 、
电池 机柜等产品 系统以及数据中心整体的检测能力
、 、 。
8
GB/T44989—2024
附 录 B
规范性
( )
数据中心信息设备负荷使用率的计算方法
B1 数据中心机柜年均用电功率平均值的计算
.
数据中心机柜年均用电功率平均值按公式 计算
(B.1) :
E
P = IT .
j N× ……………………(B1)
8760
式中
:
P 数据中心机柜年均用电功率平均值 单位为千瓦
j ——— , (kW);
E 数据中心连续 个月内信息设备电能消耗实际测量数据 单位为千瓦时
IT ——— 12 , (kW·h);
N 数据中心总安装机柜数
——— 。
B2 数据中心机柜标称功率平均值的计算
.
数据中心机柜标称功率平均值按公式 计算
(B.2) :
P
P = n .
a N ……………………(B2)
式中
:
P 数据中心机柜标称功率平均值 单位为千瓦
a ——— , (kW);
P 数据中心机柜标称功率总和 单位为千瓦
n ——— , (kW);
N 数据中心总安装机柜数
——— 。
B3 数据中心信息设备负荷使用率的计算
.
数据中心信息设备负荷使用率按公式 计算
(B.3) :
P
P= j× .
P 100% ……………………(B3)
a
式中
:
P 数据中心信息设备负荷使用率
——— ;
P 数据中心机柜年均用电功率平均值 单位为千瓦
j ——— , (kW);
P 数据中心机柜标称功率平均值 单位为千瓦
a ——— , (kW)。
9
GB/T44989—2024
附 录 C
规范性
( )
数据中心水资源使用效率的计算方法
水资源使用效率应按公式 计算
(C.1) :
W
= .
WUE E ……………………(C1)
IT
式中
:
数据中心水资源使用效率 单位为升每千瓦时
WUE——— , [L/(kW·h)]
W 数据中心连续 个月内总水资源消耗量 单位为升
——— 12 , (L);
E 在相同统计周期内 数据中心信息设备电能消耗量 单位为千瓦时
IT ——— , , (kW·h)。
10
GB/T44989—2024
附 录 D
规范性
( )
采用液冷技术的数据中心暖通系统绿色设计指标得分的计算方法
D1 液冷系统得分占比系数
.
液冷系统得分占比系数按公式 计算
(D.1) :
P
R= L .
P ……………………(D1)
IT
式中
:
R 液冷系统得分占比系数
——— ;
P 数据中心采用液冷方式运行的机柜功率 单位为千瓦
L ——— , (kW);
P 数据中心实际运行机柜总功率 单位为千瓦
IT ——— , (kW)。
D2 指标得分的计算
.
采用液冷技术的数据中心暖通系统绿色设计指标得分应按公式 计算
(D.2) :
S = ×R+S × -R +S .
T 80 1 (1 ) 2 ……………………(D2)
式中
:
S 采用液冷技术的数据中心暖通系统绿色设计指标得分
T ——— ;
R 液冷系统得分占比系数
——— ;
S 按表 给出的评价方法 评价在液冷系统应用范围外数据中心在高效气流组织 变频控
1 ——— E.5 , 、
制 自然冷源利用评价内容的得分总和
、 ;
S 按表 给出的评价方法 评价数据中心在余热回收评价内容的得分
2 ——— E.5 , 。
11
GB/T44989—2024
附 录 E
规范性
( )
绿色数据中心指标评价方法
E1 能源资源高效利用评价方法
.
E11 电能比全年测算值
..
电能比全年测算值指标按表 给定的指标评价方法 进行评价给出分值
E.1 , 。
表E1 电能比全年测算值指标评价方法
.
序号 评价内容 评分规则 标准分值
数据中心电能比全年测算值不高于 得 分 相比
电能比全年测算值 1.5 60 ,
1 每低 在 分基础上加 分 最高不超过 分 100
1.5 0.01, 60 1 , 100
E12 信息设备负荷使用率
..
信息设备负荷使用率指标按表 给定的指标评价方法 进行评价给出分值
E.2 , 。
表E2 信息设备负荷使用率指标评价方法
.
序号 评价内容 评分规则 标准分值
相同统计周期内数据中心信息设备负荷使用率达到
信息设备负荷使用率 得 分 相比 每增加 个百分点 在 分基
1 30%, 40 , 30% 1 , 40 100
础上加 分 最高不超过 分
2 , 100
E13 可再生能源及储能利用水平
..
可再生能源及储能利用水平指标按表 给定的指标评价方法 进行评价给出分值
E.3 , 。
表E3 可再生能源及储能利用水平指标评价方法
.
序号 评价内容 评分规则 标准分值
相同统计周期内数据中心可再生能源利用率达到
20%
可再生能源利用率 得 分 相比 每增加 个百分点 在 分基础上
1 20 , 20% 1 , 20 80
加 分 最高不超过 分
0.75 , 80
采用电化学储能 水蓄冷 相变蓄冷等储能技术 实现电
、 、 ,
储能 网负荷高峰时储能系统放电 低谷时储能系统充电 得
2 , , 20
分
20
E14 水资源使用效率
..
水资源使用效率指标按表 给定的指标评价方法 进行评价给出分值
E.4 , 。
12
GB/T44989—2024
表E4 水资源使用效率指标评价方法
.
序号 评价内容 评分规则 标准分值
相同统计周期内数据中心水资源使用效率不高于
得 分 相比 每降低
水资源使用效率 1.6L/(kW·h) 60 , 1.6L/(kW·h)
1 在 分基础上加 分 最高不超过 100
0.1L/(kW·h), 60 4 ,
分
100
E2 绿色设计评价方法
.
E21 暖通系统绿色设计
..
暖通系统绿色设计指标按表 给定的指标评价方法 进行评价给出分值
E.5 , 。
表E5 暖通系统绿色设计指标评价方法
.
序号 评价内容 评分规则 标准分值
采用气流组织优化或近端制冷技术 包括但不限于采用
,
冷 热通道封闭 微模块技术 空调系统末端分区服务和
高效气流组织 / 、 、
1 分区控制技术 如智能通风地板 列间 背板空调等 30
( 、 、 )。
每选用 种得 分 最高得 分
1 15 , 30
针对冷水机组 空调末端采用变频设备 包括但不限于
、 ,
采用精密空调变频风机 冷却塔变频风机 新风机组变
、 、
变频控制 频风机 变频水泵 变频压缩机等 每选用一种变频设
2 、 、 。 20
备且在同类设备中应用占比达到 以上得 分 最
50% 10 ,
高得 分
20
积极利用自然冷源 包括但不限于采用水侧自然冷却技
,
术 如冷却塔 板式换热器 带自然冷却功能的冷水机
( + 、
组系统 带自然冷却模块的风冷冷水机组等 空气侧自
自然冷源利用 、 )、
3 然冷技术 全新风自然冷却 直接蒸发冷却 干冷器 间 30
( 、 、 、
接蒸发冷却等 乙二醇自然冷却技术 氟泵自然冷技
)、 、
术 热管自然冷却技术等 得 分
、 , 30
采用技术经济合理的余热回收技术 包括但不限于采用
,
余热回收 水源热泵冷水机组 蒸汽溴化锂机组 转轮热回收等 得
4 、 、 , 20
分
20
E22 电气系统绿色设计
..
电气系统绿色设计指标按表 给定的指标评价方法 进行评价给出分值
E.6 , 。
13
GB/T44989—2024
表E6 电气系统绿色设计指标评价方法
.
序号 评价内容 评分规则 标准分值
变配电系统架构扁平化 供配电设备深入负荷中心安
,
装 得 分 20
, 20
选用高压油机 高压冷机等高电压等级设备降低电流运
、
高效供配电 行值 得 分 20
1 , 20
采用高效供配电技术 包括但不限于采用高压直流 模
, 、
块化不间断电源 电源模块智能休眠技术 电源经济运
、 、 20
行模式等 得 分
, 20
机房内选用发光二极管等高效节能光源作为主要光
源 得 分 20
, 20
高效照明
2 实现对主机房 辅助区等场所灯具的开关进行方便 灵
、 、
活的控制 控制方式包括但不限于采用智能照明控制或
, 20
分场景 分区域控制等 得 分
、 , 20
E23 智能化系统绿色设计
..
智能化系统绿色设计指标按表 给定的指标评价方法 进行评价给出分值
E.7 , 。
表E7 智能化系统绿色设计指标评价方法
.
序号 评价内容 评分规则 标准分值
采用智能化能源管理系统技术 包括但不限于采用能源
,
资源消耗量统计与分析系统 能效指标监测分析系统
、
1 等 且实现对能耗 能效指标的有效监控与分析 得 50
, 、 ,
分
智能化系统 50
部署智能运维管理平台 充分运用大数据分析与人工智
,
能算法生成运维策略 实现供配电系统智能化管理 制
2 , 、 50
冷系统智能化管控等功能 得 分
, 50
E24 信息系统绿色设计
..
信息系统绿色设计指标按表 给定的指标评价方法 进行评价给出分值
E.8 , 。
14
GB/T44989—2024
表E8 信息系统设计指标评价方法
.
序号 评价内容 评分规则 标准分值
用于数据存储功能的机柜功率占比不高于 得
30% 10
分 相比 每减少 个百分点 在 分基础上加
1 , 30% 1 , 10 2 30
分 最高不超过 分
, 30
采用虚拟化技术或云化 资源 减少信息设备投入
IT ,
2 量 得 分 30
信息系统 , 30
积极引入闪存存储 低功率光存储 磁光电融合存储等
、 、
3 技术 实现热温冷数据分级存储 得 分 20
, , 20
采用无损高性能网络等通信技术 提高通信效率 得
, ,
4 分 20
20
E3 绿色采购评价方法
.
E31 绿色采购水平
..
绿色采购指标按表 给定的指标评价方法 进行评价给出分值
E.9 , 。
表E9 绿色采购水平指标评价方法
.
序号 评价内容 评分规则 标准分值
建立绿色供应链管理制度 实施绿色伙伴式供应商管
,
1 理 得 分 20
, 20
在数据中心使用的各类变压器 不间断电源 柴油发电
、 、
机 冷机 空气调节机 电机 泵 风机 冷却塔 服务器等
绿色采购 、 、 、 、 、 、 、
设备范围内 每采购并实际应用一种能效等级达到一级
,
2 且在同类产品中应用占比达到 以上的设备 得 80
80% , 20
分 每采购并应用一种能效等级达到二级且在同类产品
;
中应用占比达到 的设备 得 分 最高得 分
80% , 10 , 80
E32 限用物质控制
..
限用物质控制指标按表 给定的指标评价方法 进行评价给出分值
E.10 , 。
表E10 限用物质控制指标评价方法
.
序号 评价内容 评分规则 标准分值
将限用物质控制要求纳入采购要求 优先采购符合
,
1 的产品 得 分 50
GB/T26572 , 50
限用物质控制 部署到数据中心的设备符合 关于印发 绿色数据中心
《 <
政府采购需求标准 试行 的通知 财库 号 附
2 ( )> 》( 〔2023〕7 ) 50
件中 的要求 得 分
6.1 , 50
15
GB/T44989—2024
E4 绿色运维评价方法
.
E41 能源使用管控
..
能源使用管控指标按表 给定的指标评价方法 进行评价给出分值
E.11 , 。
表E11 能源使用管控指标评价方法
.
序号 评价内容 评分规则 标准分值
能源计量器具配备满足 的要求及能耗测量需
GB17167
1 求 并定期开展计量器具检定校准 得 分 20
, , 20
具有基础设施能耗统计分析制度 奖惩制度和长效考评
、
2 机制 并有效落实 得 分 20
, , 20
结合气候环境 自身负载变化和运营成本等因素对关键系
、
3 统的运行方式进行优化调整并取得良好效果 得 分 30
, 30
将信息设备的风扇 电源等运行情况及各类处理器 如
能源使用管控 、 ( :
等 存储等资源利用情况纳入数据中心能
CPU、GPU )、
耗监控和管理范围 利用智能化管控手段实现信息设备
4 , 20
等算力设施全节点与数据中心基础设施联动节能并取
得良好效果 得 分
, 20
定期 至少每年 次 对能源管理制度及采取的节能措
( 1 )
施的效果进行回顾 识别改进机会 制定改进措施 修订
5 , , 、 10
有关制度 确保电能管理目标实现 得 分
, , 10
E42 水资源使用管控
..
水资源使用管控指标按表 给定的指标评价方法 进行评价给出分值
E.12 , 。
表E12 水资源使用管控指标评价方法
.
序号 评价内容 评分规则 标准分值
针对不同水源 如再生水 雨水 自来水等 及不同用水
( 、 、 )
系统 如水冷空调系统 加湿系统 生活用水等 进行分
1 ( 、 、 ) 10
项计量 统计用水量 得 分
, , 10
建立节水制度并有效实施 得 分
2 , 10 10
充分分析水资源使用情况 结合气候环境和自身负载变
,
化 运营成本等因素不断调整用水策略 最大程度减少
3 、 , 20
水资源消耗 得 分
, 20
水资源使用管控 使用节水器具 且实际应用的节水器具产品符合
,
4 的要求 得 分 20
GB/T18870 , 20
采取雨水收集 自身运行产生污水废水回收处理再利
、
用 引入市政中水等方式 并实现规模化应用 有效减少
5 、 , , 20
水资源消耗 得 分
, 20
定期 至少每年 次 对节水目标进行评估 回顾节水制
( 1 ) 、
度及节水措施的效果 识别改进机会 制定改进措施 修
6 , , 、 20
订有关制度 确保水资源管理目标实现 得 分
, , 20
16
GB/T44989—2024
E43 温室气体排放管控
..
温室气体排放管控指标按表 给定的指标评价方法 进行评价给出分值
E.13 , 。
表E13 温室气体排放管控指标评价方法
.
序号 评价内容 评分规则 标准分值
对于使用的柴油发电机等可产生直接二氧化碳排放的
1 设备 产品进行充分的识别 记录和管理 得 分 30
、 、 , 30
对于使用的会排放其他具有温室效应气体的各类设备
、
产品进行充分的识别 记录和管理 有充分的防泄漏措
2 、 , 30
施 得 分
温室气体排放管控 , 30
将温室气体排放纳入考核指标 制定奖惩机制 并有效
, ,
3 落实 得 分 20
, 20
定期 至少每年 次 对采取的降碳措施的效果进行回
( 1 )
顾 识别改进机会 制定改进措施 修订有关制度 确保
4 , , 、 , 20
降碳目标实现 得 分
, 20
E44 运行维护管理
..
运行维护管理指标按表 给定的指标评价方法 进行评价给出分值
E.14 , 。
表E14 运行维护管理指标评价方法
.
序号 评价内容 评分规则 标准分值
有明确 完整的重点用能设备和系统清单 得 分
1 、 , 10 10
设备更新 报废 转备用等变更时 及时更新设备台
、 、 ,
2 账 得 分 10
, 10
对基础设施定期进行检查和维护 保留完整的巡视检
运行管理 ,
查 维护保养记录 保证设备运行于最优工况 且各类管
3 、 , , 30
网无跑冒滴漏现象 得 分
, 30
设立节能领导小组 有明确负责节能工作的人员名
,
4 单 得 分 20
, 20
建立人员培训培养机制 定期组织节能与管理职业技能
,
5 培训 得 分 10
, 10
在内部定期宣贯绿色低碳理念 包括但不限于采用宣传
,
海报 标语 展板以及互联网 公众号等新型媒体等形
6 培训和宣传 、 、 、 10
式 得 分
, 10
积极参与由主管部门 行业协会 设备厂家等组织的数
、 、
据中心绿色低碳领域相关培训 宣贯会等 进行交流学
7 、 , 10
习 得 分
, 10
E45 废旧电器电子产品处理
..
废旧电器电子产品处理指标按表 给定的指标评价方法 进行评价给出分值
E.15 , 。
17
GB/T44989—2024
表E15 废旧电器电子产品处理指标评价方法
.
序号 评价内容 评分规则 标准分值
建立可追溯的电器电子产品管理制度和档案 得 分
1 , 25 25
实现对报废设备 退役服务器 废旧电池等电器电子产
、 、
2 品的有效识别 得 分 25
, 25
废旧电器电子
针对废旧电器电子产品及零配件 如硬盘 电线 产品包
( 、 、
产品处理
装等 采取有效的再利用措施 包括但不限于采取自我
), ,
3 利用 委托产品生产企业或有相应资质的回收企业进行 25
、
回收等方式 得 分
, 25
废旧电器电子产品处理过程有完整记录 得 分
4 , 25 25
E46 废弃物处理
..
废弃物处理指标按表 给定的指标评价方法 进行评价给出分值
E.16 , 。
表E16 废弃物处理指标评价方法
.
序号 评价内容 评分规则 标准分值
充分识别数据中心日常运行维护 检修等产生的各类可
、
能对环境产生不良影响的废弃物 并依照国家及地方相
1 , 50
关管理规定建立相应处理制度 得 分
, 50
针对废弃物 采取有效的处理措施 包括但不限于与有
, ,
废弃物处理
相应资质的回收处理企业共同建立回收处理体系等 得
2 , 25
分
25
对废弃物产生及处理过程有完整记录且设有专用暂存
3 场所 得 分 25
, 25
E47 环境影响与职业健康管理
..
环境影响与职业健康管理指标按表 给定的指标评价方法 进行评价给出分值
E.17 , 。
表E17 环境影响与职业健康管理指标评价方法
.
序号 评价内容 评分规则 标准分值
近 年未出现环境影响事件和投诉 得 分 近 年出
2 , 50 ; 2
环境影响管理 现环境影响事件和投诉 但已妥善解决 获得谅解并形
1 , , 50
成纠正和预防措施 得 分
, 25
有效识别本数据中心的危险源及危害人体健康的场
2 景 制定预防和控制措施并有效落实 得 分 25
, , 25
职业健康管理
定期 至少每年 次 回顾职业健康管理的效果 识别改
( 1 ) ,
3 进机会 采取改进措施 得 分 25
, , 25
18
GB/T44989—2024
E5 绿色服务评价方法
.
E51 业务连续性
..
业务连续性指标按表 给定的指标评价方法 进行评价给出分值
E.18 , 。
表E18 业务连续性指标评价方法
.
序号 评价内容 评分规则 标准分值
业务连续性等级达到 要求的起始级 得
GB/T42581 , 40
业务连续性 分 达到发展级 得 分 达到稳健级 得 分 达到优
1 ; , 60 ; , 80 ; 100
秀级或卓越级 得 分
, 100
E52 绿色化改造与提升
..
绿色化改造与提升指标按表 给定的指标评价方法 进行评价给出分值
E.19 , 。
表E19 绿色化改造与提升指标评价方法
.
序号 评价内容 评分规则 标准分值
近两年内积极响应国家及相应主管部门对于节能诊断
的要求 自愿接受节能诊断服务 或委托具有
, , CNAS、
资质的第三方机构围绕能效 水效等进行检测并
1 CMA 、 40
出具符合 要求的相应检测报告 或委托相
绿色化改造与提升 CNAS、CMA ,
关专业机构进行绿色低碳发展水平评估咨询 得 分
, 40
依据节能诊断结果 相应检测报告或绿色发展水平评估
、
咨询报告有针对性地开展节能与绿色化改造并取得实
2 60
效 得 分
, 60
E53 建设布局水平
..
建设布局水平指标按表 给定的指标评价方法 进行评价给出分值
E.20 , 。
表E20 建设布局水平指标评价方法
.
序号 评价内容 评分规则 标准分值
数据中心为面向本地区业务需求 具有地方特色 服务
, 、
本地 规模适度的数据中心 或为在一线城市周边地区
、 ;
建设 并承接城市外溢需求 属于热数据聚集区的数据
, ,
建设布局水平 中心 或为用于满足实时性要求高的业务需求 且端到
1 ; , 100
端单向网络时延原则上在 范围内的城市内部数
10ms
据中心 或在已批复的国家数据中心集群内建设的数据
;
中心 得 分
, 100
E54 绿色公共服务水平
..
绿色公共服务水平指标按表 给定的指标评价方法 进行评价给出分值
E.21 , 。
19
GB/T44989—2024
表E21 绿色公共服务水平指标评价方法
.
序号 评价内容 评分规则 标准分值
积极参与数据中心领域绿色低碳发展相关标准与政策
的编制 每参与制定 项相关国家标准或国家级政策得
, 1
分 每参与制定 项行业标准 地方标准或省级政策
1 30 ; 1 、 60
制定得 分 每参与制定 项团体标准或地方政策制
绿色公共服务水平 20 ; 1
定得 分 最高 分
10 。 60
近两年内 积极参与数据中心绿色低碳领域主题会
,
议 协助推广节能与绿色低碳技术 分享绿色发展经
2 , , 40
验 每在 场会议做专题发言得 分 最高 分
, 1 20 。 40
20
GB/T44989—2024
参 考 文 献
数据中心 资源利用 第 部分 术语
[1] GB/T32910.1—2017 1 :
关于印发 绿色数据中心政府采购需求标准 试行 的通知 中华人民共和国财政部 财库
[2] 《 ( )》 ( ,
号
〔2023〕7 )
21